# 2026-10-14 已有照片后台解算

后续状态：用户已明确同意暂用，本机随后完成替换，详见 [暂用标定替换记录](activation.md)。以下保留确认暂用之前的解算及验证记录；误差和未通过验收的结论不变。

按用户要求，直接使用后台保存的照片完成离线重算，没有要求重新拍摄，也没有打开相机。结论：**31 组照片足够启动解算，但本轮没有得到通过验收的新标定；当前旧标定未替换。**

## 数据与验证边界

- 使用 10 月 13 日第一轮冻结的 31 组、每目 1920×1080 原片，实测格长 17 mm，8×6 内角点。原角点和照片未修改。
- 保持原固定分组：25 组训练，编号 **5、9、13、18、22、26** 共 6 组留出。留出照片未进入拟合、异常帧剔除或初始值选择。
- 第二轮已有的 1 组和第一轮后另拍的静止照片仅作额外诊断，不把重复静止照片计作多个独立姿态。未混入 9 月记录为 19 mm 的旧会话。
- 原始照片仍保留本机。`evidence.json` 记录输入哈希、模型、误差、收敛轨迹和当前标定未修改的检查。

## 实际计算结果

| 检查 | 原生产求解器重放 | 本轮联合优化最终候选 | 当前门限 |
| --- | ---: | ---: | ---: |
| 训练双目 RMS | 2.690046 px | 1.604048 px | ≤1.5 px |
| 6 组留出跨目预测 RMS | 4.451562 px | 1.995919 px | ≤1.0 px |
| 留出垂直残差 RMS | 0.987818 px | 0.281944 px | ≤0.5 px |
| 留出垂直残差 P95 | 2.002801 px | 0.489995 px | ≤1.0 px |

原角点重放完全复现昨天的失败。另从 62 张原图统一使用高精度 SB 重提角点，31 对均成功，与保存角点的最大差为 **0 px**，生产求解结果也相同。这排除了本轮重提能改善角点的可能，不证明原照片没有模糊或几何误差。

诊断联合优化同时调整两眼焦距、主点、径向和切向畸变及双目外参，保持 K3 固定；不是此前固定主点、零畸变的简化回退。初始焦距使用 1000、1600、2400 px，按训练误差和内参合理性选择，未用留出误差选初始值。SVD 上限 200 次的三组对照后，采用 LU、每组上限 1000 次，再从训练选择的候选继续 8 轮，每轮上限 1000 次。

虽然误差降低，仍**未通过收敛检查**：后 8 轮左目 fx 从约 2957 持续变化到 4196 px，最后一轮仍变化约 139 px。输出的约 55.50 mm 基线与焦距均只是未验收候选参数，不能当作实测设备参数。训练组位置散布仍为 0.0988，低于现有 0.1000 门限；没有修改门限、删掉失败的留出照片或以模型尺寸约束测量值。

额外静止照片检查：第一轮结束后的跨目误差为 **2.282803 px**，第二轮那一组为 **0.789098 px**。后一组局部通过不能替代完整验证，更不能证明毫米尺度已经准确。仍不能把第一轮失败全部归因于棋盘移动，也未认定用户已固定的硬板弯曲。

## 复现与交接

本轮完整输出位于本机 `outputs/calibration-20261014/`：

- `baseline-replay.json`、`accuracy-sb-result.json`：生产算法原角点/重提角点重放。
- `redetection-audit.json`：逐张原图哈希与角点对比。
- `joint-diagnostic.json`、`joint-lu-diagnostic.json`、`joint-continuation.json`：联合优化候选及收敛检查。
- `extra-static-final.json`：两组额外静止图检查。
- `portable-replay.json`：使用本目录复现脚本实际运行的结果。

从仓库根目录执行默认生产解算；追加 `--joint --redetect` 重现本轮联合优化与原图重提。脚本只写诊断结果，不替换活动标定：

```powershell
.venv/Scripts/python.exe test_reports/20261014-offline-calibration/replay.py
.venv/Scripts/python.exe test_reports/20261014-offline-calibration/replay.py --joint --redetect --output outputs/calibration-20261014/portable-replay.json
```

本轮没有修改生产算法和验收门限，因此未重复无关的应用全量测试；执行了真实离线解算、原图重提、固定留出复核、额外静止图复核和复现脚本实跑。相机读取中断属于此前采集问题，本轮离线重算不依赖恢复相机。

联合优化和 LU 选项依据 [OpenCV 4.13.0 标定实现](https://github.com/opencv/opencv/blob/4.13.0/modules/calib3d/src/calibration.cpp)。接续开发应先使用冻结数据检查求解稳定性及图像几何一致性，保留当前验证集；不得把未收敛但 RMS 较低的候选直接发布为合格尺寸标定。
